<pre>
[Header]
dataCRC=
dataSize=
#	dataCRC и dataSize считаются для всего сообщения без блока header
[Status]
upsBatteryStatus=
#	batteryNormal(2) — батарея в порядке
#	batteryLow(3) — батарея разряжена
#	batteryDepleted(4) — батарея нуждается в замене
 upsSecondsOnBattery =
#	количество секунд, прошедших со времени работы нагрузки от батареи. Если нагрузка питается от сети, параметр равен 0
upsBatteryVoltage=
#	напряжение на батареи в Вольтах от 000 до 999
upsBatteryCurrent
#	ток от батареи, в Амперах от 000 до 999
upsBatteryCharge=
#	уровень заряда батареи в процентах от 000 до 100
upsBatteryTemperature=
#	температура самого горячего элемента, в градусах Цельсия от 00.0 до 99.9
upsInputVoltage=
#	напряжение на входе УПС, в Вольтах от 000 до 999
upsInputCurrent=
#	ток на входе УПС, в Амперах от 000 до 999
upsInputFrequency=
#	частота напряжения на  входе УПС, в Герцах от 000 до 999
upsOutputSource=
#	режим работы УПС
#	other(1),
#	none(2), - напряжения на выходе отсутствует
#	normal(3), - нагрузка питается от сети, батарея подключена 
#	bypass(4), -  нагрузка питается от сети, батарея отключена
#	battery(5), - нагрузка питается от ,батареи, батарея отключена
#	booster(6), - нагрузка питается от ,батареи, ups работает в режиме повышения напряжения
#	reducer(7) - нагрузка питается от ,батареи, ups работает в режиме понижения напряжения
 upsOutputVoltage=
#	напряжение на выходе УПС, в Вольтах от 000 до 999
 upsOutputCurrent=
#	ток на выходе УПС, в Амперах от 000 до 999
 upsOutputFrequency=
#	частота напряжения на  выходе УПС, в Герцах от 000 до 999
 upsOutputPercentLoad=
#	величина тока нагрузки в процентах от 000 до 999
 upsTestResultsSummary=
#	результат последней самопроверки
#	donePass(1) — проверка пройдена
#	doneWarning(2) — проверка пройдена, результат: предупреждение
#	doneError(3)	— проверка пройдена, результат: ошибка
#	aborted(4) — проверка отменена
#	inProgress(5) — проверка в процессе выполнения
#	noTestsInitiated(6)  — проверка не проводилась

[Config]

upsConfigHighVoltageTransferPoint=
#	Верхняя граница напряжения входной сети,  в Вольтах от 000 до 999
upsConfigLowVoltageTransferPoint=
#	Нижняя граница напряжения входной сети,  в Вольтах от 000 до 999
 upsConfigOutputVoltage=
#	устанавливаемое выходное напряжение,  в Вольтах от 000 до 999
upsConfigOutputCurrent=
#	устанавливаемая сила тока на выходе,  в Амперах от 000 до 999
upsConfigLowBattTime=
#	Напряжение на батареи, при котором батарея приобретает статус севшей batteryLow(3),  в Вольтах от 000 до 999
upsConfigVoltageSensivity=
#	Чувствительность к скачкам напряжения
#	high(1) — высокая
#	medium(2) — средняя
#	low(3)	— низкая
upsConfigOffDelay=
#	задержка выключения системы 000-100 сек
upsConfigOnDelay=
#	синхро-задержка включения 000-420 сек
 upsConfigAudibleStatus=
#	Управление звуковым сигналом
#	disabled(1) - выключен
#	enabled(2) - включен
#	muted(3) - заглушен
upsConfigTestingPeriod=
#	Период выполнения проверки, от 000000 до 999999 в минутах
#	при нулевом значении проверка проводится однократно после включения
upsConfigUID=
#	установка уникального идентификатора ИБП, 32 символа
[Info]
upsUID=
#	уникальный идентификатор ИБП, 32 символа
upsIdentManufacturer=
#	Производитель, 15 символов
upsIdentModel=
#	Модель, 10 символов
upsIdentUPSSoftwareVersion=
#	Версия, 10 символов


[Command]
command=
#	get_status — получить все переменные секции Status
#	get_varstatus — получить все переменные, указанные в секции Status
#	get_config - получить все переменные секции Config
#	get_varconfig — получить все переменные, указанные в секции Config
#	set_config - установить переменные, указанные в секции Config
#	test — выполнить проверку
[Message]
messageID=
#	идентификатор сообщения
requestID=
#	идентификатор запроса, т. е. messageID сообщения с командой, ответом на которую является это сообщение
#	поле command и поле requestID не могут быть указанные одновременно в одном сообщении
time=
#	время в Unix-формате (64 битном)
#	десятичное число
[End]
</pre>